## Overview

Sizing motor feeders and branch-circuit conductors is crucial for any application in an industrial setting. This section will cover some other important considerations and provide a practical workflow. Below is a diagram that shows a general single motor circuit.

<div align="center">

![Figure 1: Example Motor Branch Circuit](../images/SingleMotorFeeder.png)

</div>

The first step for working with any motor is to gather all information available about the motor. This is usually found on the motor itself on it's nameplate, or consulting the manufacturer for the datasheet. A typical motor nameplate is shown below.

<div align="center">

![Figure 2: Motor Nameplate Example](../images/TestPicture.jpg)

</div>

---

## Feeder Size

The motor's Full Load Ampacity (FLA) is typically found on the nameplate. If unavailable, we can calculate the FLA from the following equation, or using values from **Tables 44, 45, or D2**. To calculate the FLA for a 3Φ motor we use the following equation:

$$
I_{\text{FLA}} = \frac{\text{HP} \cdot 745.7}{\sqrt3 \cdot V_{\text{LL}} \cdot \cos\theta \cdot  \eta}
$$

**Where**

- $\mathbf{I_L}$ = Line current, A
- **HP** = Horsepower rating, HP
- $\mathbf{V}_{\text{LL}}$ = Line voltage, V
- $\mathbf{cos\theta}$ = Power factor
- $\mathbf{\eta}$= Efficiency, %

The above calculation should be used for engineering/design checking, the nameplate value should be prioritized for practical use.

Generally, the feeder size will be determined by the FLA, the duty cycle, and the service factor. According to OESC Rule 28-106 the feeder size shall be not less than:

$$
I_L = 1.25 \cdot I_{FLA}
$$

---

## Conductor Temperature Ratings

The application of many motors require them to be in confined spaces, exposed to high ambient temperatures, and even hazardous locations. which requires  adequate derating. Usually we consider an insulation temperature rating of 60°C for loads of <100 A, however we must check the motors names against Table 37 to find its adequate temperature rating. The above nameplate example would need 90°C rating since it is insulation class F, and Totally Encolsed Fan Cooled (TEFC).

---

## Voltage Drop

Most motors will be fed from a branch circuit. According to OESC Rule 8-102 we are limited to a maximum 3% voltage drop, so conductors must be sized and derated accordingly.

---

## Duty Rating and Service Factor

Not all motors are rated for continuous operation. Motors can be rated for; short-time, intermittent, periodic, and varying duty. Acccording to OESC Rule 28-108, we consider the different duty factors for different service duties, which can be found in Table 27.

---

## Multiple motors

<div align="center">

![Figure 3: Example Multiple Motors Branch Circuit](../images/MultiMotorconfig.png)

</div>

Working with multiple motors is common in industrial installations. While this increases complexity, applying the same methodology to each motor can simplify things. For example, say you have three motors, with the following characteristics.

| Motor No. | Duty Service | FLA |
|-----------|--------------|-----|
| $${M_1}$$ | Continuous    | 9   |
| $${M_2}$$ | Continuous    | 12  |
| $${M_3}$$ | Non-continuous, 15min. rating    | 5   |

We only upsize the largest continuous FLA motor and apply the applicable factors for the non-continuous motors, resulting in

| Motor No. | Adjusted FLA | Minimum Conductor Size |
|-----------|--------------|------------------------|
| $${M_1}$$ | 9 X 1.25 = 11.25    | No. 14 AWG |
| $${M_2}$$ | 12 x 1.25 = 15   | No. 14 AWG |
| $${M_3}$$ | 5 x 1.2 =  6 | No. 14 AWG |
| Feeder Total | 9 + 15 + 6 = 30 | **No. 10 AWG** |

---

## Appendix

### Related Knowledge Files

[Design Basis — Calculations: Motor Feeder](https://jnepeng.sharepoint.com/:w:/s/JNEElectricalPortalTeams/IQAJQj9NgJoFQZ1Cka91W7FrAU1C4cOQc2NbIUe-6dugX7o?e=4OlqCj)<br/>
[Knowledge File — OESC: Section 28 Motor and Generators](https://jnepeng.sharepoint.com/:b:/s/JNEElectricalPortalTeams/IQAXnWzLgtMmR61hoesUWqmpAXLI_p34pKUoeB9wE2W_eBs?e=cBCsY6)<br/>
[Knowledge File — Cable Sizing for a motor](https://jnepeng.sharepoint.com/:w:/s/JNEElectricalPortalTeams/IQAeH5a2w33eToJmvy6SYiWPAb36iBHMkGGKajJcOedagLo?e=5mL84s)

### Related OESC Rules

Rule 4-004 — Conductor ampacity<br/>
Rule 4-006 — Temperature limitations<br/>
Rule 8-102 — Voltage drop<br/>
Rule 28-104 — Motor supply conductor insulation temperature rating & ampacity<br/>
Rule 28-106 — Conductor sizing:  Single motor branch circuit<br/>
Rule 28-108 — Conductor sizing:  Multiple motors branch circuit<br/>
Rule 28-110 — Conductor sizing: Feeder<br/>
Rule 28-400 — Motor Undervoltage

### Related OESC Tables

Table 27 — Motor Service Duties<br/>
Table 37 — Motor Insulation Class Rating<br/>
Table D2 — DC motor Full Load Ampacity<br/>
Table 44 — 3Φ Motor FLA at 100% PF<br/>
Table 45 — 1Φ Motor FLA at 100% PF
