# title: Table 5 Dimensions of Insulated Conductors and Fixture Wires
# edition: 2026
# header_rows: 1
# note: *Types RHH, RHW, and RHW-2 without outer covering.
# note: Type: FFH-2, RFH-1, RFH-2, RFHH-2, RHH*, RHW*, RHW-2*, RHH, RHW, RHW-2, SF-1, SF-2, SFF-1, SFF-2, TF, TFF, THHW, THW, THW-2, TW, XF, XFF
# note: Type: RHH*, RHW*, RHW-2*, THHN, THHW, THW, THW-2, TFN, TFFN, THWN, THWN-2, XF, XFF
# note: Type: FEP, FEPB, PAF, PAFF, PF, PFA, PFAH, PFF, PGF, PGFF, PTF, PTFF, TFE, THHN, THWN, THWN-2, Z, ZF, ZFF, ZHF
# note: Type: KF-1, KF-2, KFF-1, KFF-2, XHH, XHHW, XHHW-2, ZW
type,size_awg_kcmil,approximate_area_mm2,approximate_area_in2,approximate_diameter_mm,approximate_diameter_in
"RFH-2, FFH-2, RFHH-2",18,9.355,0.0145,3.454,0.136
"RFH-2, FFH-2, RFHH-2",16,11.10,0.0172,3.759,0.148
"RHH, RHW, RHW-2",14,18.90,0.0293,4.902,0.193
"RHH, RHW, RHW-2",12,22.77,0.0353,5.385,0.212
"RHH, RHW, RHW-2",10,28.19,0.0437,5.994,0.236
"RHH, RHW, RHW-2",8,53.87,0.0835,8.280,0.326
"RHH, RHW, RHW-2",6,67.16,0.1041,9.246,0.364
"RHH, RHW, RHW-2",4,86.00,0.1333,10.46,0.412
"RHH, RHW, RHW-2",3,98.13,0.1521,11.18,0.440
"RHH, RHW, RHW-2",2,112.9,0.1750,11.99,0.472
"RHH, RHW, RHW-2",1,171.6,0.2660,14.78,0.582
"RHH, RHW, RHW-2",1/0,196.1,0.3039,15.80,0.622
"RHH, RHW, RHW-2",2/0,226.1,0.3505,16.97,0.668
"RHH, RHW, RHW-2",3/0,262.7,0.4072,18.29,0.720
"RHH, RHW, RHW-2",4/0,306.7,0.4754,19.76,0.778
"RHH, RHW, RHW-2",250,405.9,0.6291,22.73,0.895
"RHH, RHW, RHW-2",300,457.3,0.7088,24.13,0.950
"RHH, RHW, RHW-2",350,507.7,0.7870,25.43,1.001
"RHH, RHW, RHW-2",400,556.5,0.8626,26.62,1.048
"RHH, RHW, RHW-2",500,650.5,1.0082,28.78,1.133
"RHH, RHW, RHW-2",600,782.9,1.2135,31.57,1.243
"RHH, RHW, RHW-2",700,874.9,1.3561,33.38,1.314
"RHH, RHW, RHW-2",750,920.8,1.4272,34.24,1.348
"RHH, RHW, RHW-2",800,965.0,1.4957,35.05,1.380
"RHH, RHW, RHW-2",900,1057,1.6377,36.68,1.444
"RHH, RHW, RHW-2",1000,1143,1.7719,38.15,1.502
"RHH, RHW, RHW-2",1250,1515,2.3479,43.92,1.729
"RHH, RHW, RHW-2",1500,1738,2.6938,47.04,1.852
"RHH, RHW, RHW-2",1750,1959,3.0357,49.94,1.966
"RHH, RHW, RHW-2",2000,2175,3.3719,52.63,2.072
"SF-2, SFF-2",18,7.419,0.0115,3.073,0.121
"SF-2, SFF-2",16,8.968,0.0139,3.378,0.133
"SF-2, SFF-2",14,11.10,0.0172,3.759,0.148
"SF-1, SFF-1",18,4.194,0.0065,2.311,0.091
"RFH-1, TF, TFF, XF, XFF",18,5.161,0.0088,2.692,0.106
"TF, TFF, XF, XFF",16,7.032,0.0109,2.997,0.118
"TW, XF, XFF, THHW, THW, THW-2",14,8.968,0.0139,3.378,0.133
"TW, THHW, THW, THW-2",12,11.68,0.0181,3.861,0.152
"TW, THHW, THW, THW-2",10,15.68,0.0243,4.470,0.176
"TW, THHW, THW, THW-2",8,28.19,0.0437,5.994,0.236
"RHH*, RHW*, RHW-2*",14,13.48,0.0209,4.140,0.163
"RHH*, RHW*, RHW-2*, XF, XFF",12,16.77,0.0260,4.623,0.182
"RHH,* RHW,* RHW-2,* XF, XFF",10,21.48,0.0333,5.232,0.206
"RHH*, RHW*, RHW-2*",8,35.87,0.0556,6.756,0.266
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",6,46.84,0.0726,7.722,0.304
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",4,62.77,0.0973,8.941,0.352
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",3,73.16,0.1134,9.652,0.380
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",2,86.00,0.1333,10.46,0.412
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1,122.6,0.1901,12.50,0.492
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1/0,143.4,0.2223,13.51,0.532
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",2/0,169.3,0.2624,14.68,0.578
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",3/0,201.1,0.3117,16.00,0.630
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",4/0,239.9,0.3718,17.48,0.688
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",250,296.5,0.4596,19.43,0.765
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",300,340.7,0.5281,20.83,0.820
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",350,384.4,0.5958,22.12,0.871
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",400,427.0,0.6619,23.32,0.918
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",500,509.7,0.7901,25.48,1.003
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",600,627.7,0.9729,28.27,1.113
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",700,710.3,1.1010,30.07,1.184
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",750,751.7,1.1652,30.94,1.218
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",800,791.7,1.2272,31.75,1.250
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",900,874.9,1.3561,33.38,1.314
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1000,953.8,1.4784,34.85,1.372
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1250,1200,1.8602,39.09,1.539
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1500,1400,2.1695,42.21,1.662
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",1750,1598,2.4773,45.11,1.776
"TW, THW, THHW, THW-2, RHH*, RHW*, RHW-2*",2000,1795,2.7818,47.80,1.882
"TFN, TFFN",18,3.548,0.0055,2.134,0.084
"TFN, TFFN",16,4.645,0.0072,2.438,0.096
"THHN, THWN, THWN-2",14,6.258,0.0097,2.819,0.111
"THHN, THWN, THWN-2",12,8.581,0.0133,3.302,0.130
"THHN, THWN, THWN-2",10,13.61,0.0211,4.166,0.164
"THHN, THWN, THWN-2",8,23.61,0.0366,5.486,0.216
"THHN, THWN, THWN-2",6,32.71,0.0507,6.452,0.254
"THHN, THWN, THWN-2",4,53.16,0.0824,8.230,0.324
"THHN, THWN, THWN-2",3,62.77,0.0973,8.941,0.352
"THHN, THWN, THWN-2",2,74.71,0.1158,9.754,0.384
"THHN, THWN, THWN-2",1,100.8,0.1562,11.33,0.446
"THHN, THWN, THWN-2",1/0,119.7,0.1855,12.34,0.486
"THHN, THWN, THWN-2",2/0,143.4,0.2223,13.51,0.532
"THHN, THWN, THWN-2",3/0,172.8,0.2679,14.83,0.584
"THHN, THWN, THWN-2",4/0,208.8,0.3237,16.31,0.642
"THHN, THWN, THWN-2",250,256.1,0.3970,18.06,0.711
"THHN, THWN, THWN-2",300,297.3,0.4608,19.46,0.766
"THHN, THWN, THWN-2",350,338.2,0.5242,20.75,0.817
"THHN, THWN, THWN-2",400,378.3,0.5863,21.95,0.864
"THHN, THWN, THWN-2",500,456.3,0.7073,24.10,0.949
"THHN, THWN, THWN-2",600,559.7,0.8676,26.70,1.051
"THHN, THWN, THWN-2",700,637.9,0.9887,28.50,1.122
"THHN, THWN, THWN-2",750,677.2,1.0496,29.36,1.156
"THHN, THWN, THWN-2",800,715.2,1.1085,30.18,1.188
"THHN, THWN, THWN-2",900,794.3,1.2311,31.80,1.252
"THHN, THWN, THWN-2",1000,869.5,1.3478,33.27,1.310
"PF, PGFF, PGF, PFF, PTF, PAF, PTFF, PAFF",18,3.742,0.0058,2.184,0.086
"PF, PGFF, PGF, PFF, PTF, PAF, PTFF, PAFF",16,4.839,0.0075,2.489,0.098
"PF, PGFF, PGF, PFF, PTF, PAF, PTFF, PAFF, TFE, FEP, PFA, FEPB, PFAH",14,6.452,0.0100,2.870,0.113
"TFE, FEP, PFA, FEPB, PFAH",12,8.839,0.0137,3.353,0.132
"TFE, FEP, PFA, FEPB, PFAH",10,12.32,0.0191,3.962,0.156
"TFE, FEP, PFA, FEPB, PFAH",8,21.48,0.0333,5.232,0.206
"TFE, FEP, PFA, FEPB, PFAH",6,30.19,0.0468,6.198,0.244
"TFE, FEP, PFA, FEPB, PFAH",4,43.23,0.0670,7.417,0.292
"TFE, FEP, PFA, FEPB, PFAH",3,51.87,0.0804,8.128,0.320
"TFE, FEP, PFA, FEPB, PFAH",2,62.77,0.0973,8.941,0.352
"TFE, PFAH, PFA",1,90.26,0.1399,10.72,0.422
"TFE, PFA, PFAH, Z",1/0,108.1,0.1676,11.73,0.462
"TFE, PFA, PFAH, Z",2/0,130.8,0.2027,12.90,0.508
"TFE, PFA, PFAH, Z",3/0,158.9,0.2463,14.22,0.560
"TFE, PFA, PFAH, Z",4/0,193.5,0.3000,15.70,0.618
"ZF, ZFF, ZHF",18,2.903,0.0045,1.930,0.076
"ZF, ZFF, ZHF",16,3.935,0.0061,2.235,0.088
"Z, ZF, ZFF, ZHF",14,5.355,0.0083,2.616,0.103
Z,12,7.548,0.0117,3.099,0.122
Z,10,12.32,0.0191,3.962,0.156
Z,8,19.48,0.0302,4.978,0.196
Z,6,27.74,0.0430,5.944,0.234
Z,4,40.32,0.0625,7.163,0.282
Z,3,55.16,0.0855,8.382,0.330
Z,2,66.39,0.1029,9.195,0.362
Z,1,81.87,0.1269,10.21,0.402
"XHHW, ZW, XHHW-2, XHH",14,8.968,0.0139,3.378,0.133
"XHHW, ZW, XHHW-2, XHH",12,11.68,0.0181,3.861,0.152
"XHHW, ZW, XHHW-2, XHH",10,15.68,0.0243,4.470,0.176
"XHHW, ZW, XHHW-2, XHH",8,28.19,0.0437,5.994,0.236
"XHHW, ZW, XHHW-2, XHH",6,38.06,0.0590,6.960,0.274
"XHHW, ZW, XHHW-2, XHH",4,52.52,0.0814,8.179,0.322
"XHHW, ZW, XHHW-2, XHH",3,62.06,0.0962,8.890,0.350
"XHHW, ZW, XHHW-2, XHH",2,73.94,0.1146,9.703,0.382
"XHHW, XHHW-2, XHH",1,98.97,0.1534,11.23,0.442
"XHHW, XHHW-2, XHH",1/0,117.7,0.1825,12.24,0.482
"XHHW, XHHW-2, XHH",2/0,141.3,0.2190,13.41,0.528
"XHHW, XHHW-2, XHH",3/0,170.5,0.2642,14.73,0.58
"XHHW, XHHW-2, XHH",4/0,206.3,0.3197,16.21,0.638
"XHHW, XHHW-2, XHH",250,251.9,0.3904,17.91,0.705
"XHHW, XHHW-2, XHH",300,292.6,0.4536,19.30,0.76
"XHHW, XHHW-2, XHH",350,333.3,0.5166,20.60,0.811
"XHHW, XHHW-2, XHH",400,373.0,0.5782,21.79,0.858
"XHHW, XHHW-2, XHH",500,450.6,0.6984,23.95,0.943
"XHHW, XHHW-2, XHH",600,561.9,0.8709,26.75,1.053
"XHHW, XHHW-2, XHH",700,640.2,0.9923,28.55,1.124
"XHHW, XHHW-2, XHH",750,679.5,1.0532,29.41,1.158
"XHHW, XHHW-2, XHH",800,717.5,1.1122,30.23,1.190
"XHHW, XHHW-2, XHH",900,796.8,1.2351,31.85,1.254
"XHHW, XHHW-2, XHH",1000,872.2,1.3519,33.32,1.312
"XHHW, XHHW-2, XHH",1250,1108,1.7180,37.57,1.479
"XHHW, XHHW-2, XHH",1500,1300,2.0156,40.69,1.602
"XHHW, XHHW-2, XHH",1750,1492,2.3127,43.59,1.716
"XHHW, XHHW-2, XHH",2000,1682,2.6073,46.28,1.822
"KF-2, KFF-2",18,2.000,0.003,1.575,0.062
"KF-2, KFF-2",16,2.839,0.0043,1.88,0.074
"KF-2, KFF-2",14,4.129,0.0064,2.286,0.090
"KF-2, KFF-2",12,6.000,0.0092,2.743,0.108
"KF-2, KFF-2",10,8.968,0.0139,3.378,0.133
"KF-1, KFF-1",18,1.677,0.0026,1.448,0.057
"KF-1, KFF-1",16,2.387,0.0037,1.753,0.069
"KF-1, KFF-1",14,3.548,0.0055,2.134,0.084
"KF-1, KFF-1",12,5.355,0.0083,2.616,0.103
"KF-1, KFF-1",10,8.194,0.0127,3.226,0.127
