# title: Table 310.4(1) Conductor Applications and Insulations Rated 600 Volts
# edition: 2026
# header_rows: 1
# note: Note: Conductors in Table 310.4(1) shall be permitted to be rated up to 1000 volts if listed and marked.
# note: ¹Outer coverings shall not be required where listed without a covering.
# note: ²Higher temperature rated constructions shall be permitted where design conditions require maximum conductor operating temperatures above 90°C (194°F).
# note: ³Conductor sizes shall be permitted for signaling circuits permitting 300-volt insulation.
# note: ⁴The ampacity of Type UF cable shall be limited in accordance with 340.80.
# note: ⁵Type UF insulation thickness shall include the integral jacket.
# note: ⁶Insulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant.
trade_name,type_letter,max_operating_temp,application_provisions,insulation,size_awg_kcmil,thickness_mm,thickness_column_b_mm,thickness_mils,thickness_column_b_mils,outer_covering
Fluorinated ethylene propylene,FEP or FEPB,90°C (194°F),Dry and damp locations,Fluorinated ethylene propylene,16-10,0.51,,20,,None
Fluorinated ethylene propylene,FEP or FEPB,90°C (194°F),Dry and damp locations,Fluorinated ethylene propylene,8-2,0.76,,30,,
Fluorinated ethylene propylene,FEP or FEPB,200°C (392°F),Dry locations - special applications,Fluorinated ethylene propylene,16-8,0.36,,14,,Glass braid
Fluorinated ethylene propylene,FEP or FEPB,200°C (392°F),Dry locations - special applications,Fluorinated ethylene propylene,6-2,0.36,,14,,Glass or other suitable braid material
Mineral insulation (metal sheathed),MI,90°C (194°F),Dry and wet locations,Magnesium oxide,18-16,0.58,,23,,Copper or alloy steel
Mineral insulation (metal sheathed),MI,90°C (194°F),Dry and wet locations,Magnesium oxide,16-10,0.91,,36,,Copper or alloy steel
Mineral insulation (metal sheathed),MI,250°C (482°F),For special applications,Magnesium oxide,9-4,1.27,,50,,Copper or alloy steel
Mineral insulation (metal sheathed),MI,250°C (482°F),For special applications,Magnesium oxide,3-500,1.40,,55,,Copper or alloy steel
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,60°C (140°F),Machine tool wiring in wet locations,"Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",,(A),(B),(A),(B),(A) None
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,60°C (140°F),Machine tool wiring in wet locations,"Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",,(A),(B),(A),(B),(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),Machine tool wiring in dry locations.,"Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",22-12,0.76,0.38,30,15,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),Machine tool wiring in dry locations.,"Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",10,0.76,0.51,30,20,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),Machine tool wiring in dry locations.,"Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",8,1.14,0.76,45,30,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),"Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery.","Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",6,1.52,0.76,60,30,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),"Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery.","Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",4-2,1.52,1.02,60,40,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),"Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery.","Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",1-4/0,2.03,1.27,80,50,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),"Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery.","Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",213-500,2.41,1.52,95,60,(B) Nylon jacket or equivalent
"Moisture-, heat-, and oil-resistant thermoplastic",MTW,90°C (194°F),"Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery.","Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic",501-1000,2.79,1.78,110,70,(B) Nylon jacket or equivalent
Paper,,85°C (185°F),"For underground service conductors, or by special permission",Paper,,,,,,Lead sheath
Perfluoro-alkoxy,PFA,90°C (194°F),Dry and damp locations,Perfluoro-alkoxy,16-10,0.51,,20,,None
Perfluoro-alkoxy,PFA,90°C (194°F),Dry and damp locations,Perfluoro-alkoxy,8-2,0.76,,30,,None
Perfluoro-alkoxy,PFA,200°C (392°F),Dry locations - special applications,Perfluoro-alkoxy,1-4/0,1.14,,45,,None
Perfluoro-alkoxy,PFA,200°C (392°F),Dry locations - special applications,Perfluoro-alkoxy,,,,,,None
Perfluoro-alkoxy,PFAH,250°C (482°F),Dry locations only. Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only),Perfluoro-alkoxy,16-10,0.51,,20,,None
Perfluoro-alkoxy,PFAH,250°C (482°F),Dry locations only. Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only),Perfluoro-alkoxy,8-2,0.76,,30,,None
Perfluoro-alkoxy,PFAH,250°C (482°F),Dry locations only. Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only),Perfluoro-alkoxy,1-4/0,1.14,,45,,None
Thermoset,RHH,90°C (194°F),Dry and damp locations,,16-10,1.14,,45,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Thermoset,RHH,90°C (194°F),Dry and damp locations,,8-2,1.52,,60,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Thermoset,RHH,90°C (194°F),Dry and damp locations,,1-4/0,2.03,,80,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Thermoset,RHH,90°C (194°F),Dry and damp locations,,213-500,2.41,,95,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Thermoset,RHH,90°C (194°F),Dry and damp locations,,501-1000,2.79,,110,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Thermoset,RHH,90°C (194°F),Dry and damp locations,,1001-2000,3.18,,125,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",16-10,1.14,,45,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",8-2,1.52,,60,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",1-4/0,2.03,,80,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",213-500,2.41,,95,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",501-1000,2.79,,110,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Moisture-resistant thermoset,RHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",1001-2000,3.18,,125,,"Moisture-resistant, flame-retardant, nonmetallic covering"
Silicone,SA,90°C (194°F),Dry and damp locations,Silicone rubber,16-10,1.14,,45,,Glass or other suitable braid material
Silicone,SA,90°C (194°F),Dry and damp locations,Silicone rubber,8-2,1.52,,60,,Glass or other suitable braid material
Silicone,SA,90°C (194°F),Dry and damp locations,Silicone rubber,1-4/0,2.03,,80,,Glass or other suitable braid material
Silicone,SA,200°C (392°F),For special application,Silicone rubber,213-500,2.41,,95,,Glass or other suitable braid material
Silicone,SA,200°C (392°F),For special application,Silicone rubber,501-1000,2.79,,110,,Glass or other suitable braid material
Silicone,SA,200°C (392°F),For special application,Silicone rubber,1001-2000,3.18,,125,,Glass or other suitable braid material
Thermoset,SIS,90°C (194°F),Switchboard and switchgear wiring only,Flame-retardant thermoset,16-10,0.76,,30,,None
Thermoset,SIS,90°C (194°F),Switchboard and switchgear wiring only,Flame-retardant thermoset,8-2,1.14,,45,,None
Thermoset,SIS,90°C (194°F),Switchboard and switchgear wiring only,Flame-retardant thermoset,1-4/0,1.40,,55,,None
Thermoplastic and fibrous outer braid,TBS,90°C (194°F),Switchboard and switchgear wiring only,Thermoplastic,16-10,0.76,,30,,"Flame-retardant, nonmetallic covering"
Thermoplastic and fibrous outer braid,TBS,90°C (194°F),Switchboard and switchgear wiring only,Thermoplastic,8,1.14,,45,,"Flame-retardant, nonmetallic covering"
Thermoplastic and fibrous outer braid,TBS,90°C (194°F),Switchboard and switchgear wiring only,Thermoplastic,6-2,1.52,,60,,"Flame-retardant, nonmetallic covering"
Thermoplastic and fibrous outer braid,TBS,90°C (194°F),Switchboard and switchgear wiring only,Thermoplastic,1-4/0,2.03,,80,,"Flame-retardant, nonmetallic covering"
Extruded polytetra-fluoro-ethylene,TFE,250°C (482°F),"Dry locations only. Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)",Extruded polytetra-fluoroethylene,16-10,0.51,,20,,None
Extruded polytetra-fluoro-ethylene,TFE,250°C (482°F),"Dry locations only. Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)",Extruded polytetra-fluoroethylene,8-2,0.76,,30,,None
Extruded polytetra-fluoro-ethylene,TFE,250°C (482°F),"Dry locations only. Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)",Extruded polytetra-fluoroethylene,1-4/0,1.14,,45,,None
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",16-12,0.38,,15,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",10,0.51,,20,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",8-6,0.76,,30,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",4-2,1.02,,40,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",1-4/0,1.27,,50,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",250-500,1.52,,60,,Nylon jacket or equivalent
Heat-resistant thermoplastic,THHN,90°C (194°F),Dry and damp locations,"Flame-retardant, heat-resistant thermoplastic",501-1000,1.78,,70,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THHW,75°C (167°F),Wet location,"Flame-retardant, moisture- and heat-resistant thermoplastic",16-10,0.76,,30,,None
Moisture- and heat-resistant thermoplastic,THHW,75°C (167°F),Wet location,"Flame-retardant, moisture- and heat-resistant thermoplastic",8,1.14,,45,,None
Moisture- and heat-resistant thermoplastic,THHW,75°C (167°F),Wet location,"Flame-retardant, moisture- and heat-resistant thermoplastic",6-2,1.52,,60,,None
Moisture- and heat-resistant thermoplastic,THHW,90°C (194°F),Dry location,"Flame-retardant, moisture- and heat-resistant thermoplastic",1-4/0,2.03,,80,,None
Moisture- and heat-resistant thermoplastic,THHW,90°C (194°F),Dry location,"Flame-retardant, moisture- and heat-resistant thermoplastic",213-500,2.41,,95,,None
Moisture- and heat-resistant thermoplastic,THHW,90°C (194°F),Dry location,"Flame-retardant, moisture- and heat-resistant thermoplastic",501-1000,2.79,,110,,None
Moisture- and heat-resistant thermoplastic,THHW,90°C (194°F),Dry location,"Flame-retardant, moisture- and heat-resistant thermoplastic",1001-2000,3.18,,125,,None
Moisture- and heat-resistant thermoplastic,THW,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",16-10,0.76,,30,,None
Moisture- and heat-resistant thermoplastic,THW,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",8,1.14,,45,,None
Moisture- and heat-resistant thermoplastic,THW,90°C (194°F),Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.),"Flame-retardant, moisture- and heat-resistant thermoplastic",6-2,1.52,,60,,None
Moisture- and heat-resistant thermoplastic,THW,90°C (194°F),Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.),"Flame-retardant, moisture- and heat-resistant thermoplastic",1-4/0,2.03,,80,,None
Moisture- and heat-resistant thermoplastic,THW,90°C (194°F),Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.),"Flame-retardant, moisture- and heat-resistant thermoplastic",213-500,2.41,,95,,None
Moisture- and heat-resistant thermoplastic,THW,90°C (194°F),Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.),"Flame-retardant, moisture- and heat-resistant thermoplastic",501-1000,2.79,,110,,None
Moisture- and heat-resistant thermoplastic,THW,90°C (194°F),Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.),"Flame-retardant, moisture- and heat-resistant thermoplastic",1001-2000,3.18,,125,,None
,THW-2,90°C (194°F),Dry and wet locations,,,,,,,
Moisture- and heat-resistant thermoplastic,THWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",16-12,0.38,,15,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",10,0.51,,20,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",8-6,0.76,,30,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",4-2,1.02,,40,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",1-4/0,1.27,,50,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",250-500,1.52,,60,,Nylon jacket or equivalent
Moisture- and heat-resistant thermoplastic,THWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture- and heat-resistant thermoplastic",501-1000,1.78,,70,,Nylon jacket or equivalent
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",16-10,0.76,,30,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",8,1.14,,45,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",6-2,1.52,,60,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",1-4/0,2.03,,80,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",213-500,2.41,,95,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",501-1000,2.79,,110,,None
Moisture-resistant thermoplastic,TW,60°C (140°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoplastic",1001-2000,3.18,,125,,None
"Underground feeder and branch-circuit cable - single conductor (for Type UF cable employing more than one conductor, see Article 340Part II).",UF,60°C (140°F),See Article 340Part II.,Moisture-resistant,16-10,1.52,,60,,Integral with insulation
"Underground feeder and branch-circuit cable - single conductor (for Type UF cable employing more than one conductor, see Article 340Part II).",UF,60°C (140°F),See Article 340Part II.,Moisture-resistant,8-2,2.03,,80,,Integral with insulation
"Underground feeder and branch-circuit cable - single conductor (for Type UF cable employing more than one conductor, see Article 340Part II).",UF,60°C (140°F),See Article 340Part II.,Moisture-resistant,1-4/0,2.41,,95,,Integral with insulation
"Underground feeder and branch-circuit cable - single conductor (for Type UF cable employing more than one conductor, see Article 340Part II).",UF,75°C (167°F),See Article 340Part II.,Moisture- and heat-resistant,1-4/0,2.41,,95,,Integral with insulation
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,16-10,1.14,,45,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,8-2,1.52,,60,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,1-4/0,2.03,,80,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,213-500,2.41,,95,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,501-1000,2.79,,110,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE,75°C (167°F),See Article 338Part II.,Heat- and moisture-resistant,1001-2000,3.18,,125,,Moisture-resistant nonmetallic covering (See 338.2.)
"Underground service-entrance cable - single conductor (for Type USE cable employing more than one conductor, see Article 338Part II).",USE-2,90°C (194°F),Dry and wet locations,Heat- and moisture-resistant,1001-2000,3.18,,125,,Moisture-resistant nonmetallic covering (See 338.2.)
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,16-10,0.76,,30,,None
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,8-2,1.14,,45,,None
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,1-4/0,1.40,,55,,None
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,213-500,1.65,,65,,None
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,501-1000,2.03,,80,,None
Thermoset,XHH,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,1001-2000,2.41,,95,,None
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,16-12,0.38,,15,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,10,0.51,,20,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,8-6,0.76,,30,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,4-2,1.02,,40,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,1-4/0,1.27,,50,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,250-500,1.52,,60,,Nylon jacket or equivalent
Thermoset,XHHN,90°C (194°F),Dry and damp locations,Flame-retardant thermoset,501-1000,1.78,,70,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHHW,90°C (194°F),Dry and damp locations,"Flame-retardant, moisture-resistant thermoset",16-10,0.76,,30,,None
Moisture-resistant thermoset,XHHW,90°C (194°F),Dry and damp locations,"Flame-retardant, moisture-resistant thermoset",8-2,1.14,,45,,None
Moisture-resistant thermoset,XHHW,75°C (167°F),Wet locations,"Flame-retardant, moisture-resistant thermoset",1-4/0,1.40,,55,,None
Moisture-resistant thermoset,XHHW,75°C (167°F),Wet locations,"Flame-retardant, moisture-resistant thermoset",213-500,1.65,,65,,None
Moisture-resistant thermoset,XHHW,75°C (167°F),Wet locations,"Flame-retardant, moisture-resistant thermoset",501-1000,2.03,,80,,None
Moisture-resistant thermoset,XHHW,75°C (167°F),Wet locations,"Flame-retardant, moisture-resistant thermoset",1001-2000,2.41,,95,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",16-10,0.76,,30,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",8-2,1.14,,45,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",1-4/0,1.40,,55,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",213-500,1.65,,65,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",501-1000,2.03,,80,,None
Moisture-resistant thermoset,XHHW-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",1001-2000,2.41,,95,,None
Moisture-resistant thermoset,XHWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",16-12,0.38,,15,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",10,0.51,,20,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN,75°C (167°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",8-6,0.76,,30,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",4-2,1.02,,40,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",1-4/0,1.27,,50,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",250-500,1.52,,60,,Nylon jacket or equivalent
Moisture-resistant thermoset,XHWN-2,90°C (194°F),Dry and wet locations,"Flame-retardant, moisture-resistant thermoset",501-1000,1.78,,70,,Nylon jacket or equivalent
Modified ethylene tetrafluoro-ethylene,Z,90°C (194°F),Dry and damp locations,Modified ethylene tetrafluoro-ethylene,16-12,0.38,,15,,None
Modified ethylene tetrafluoro-ethylene,Z,90°C (194°F),Dry and damp locations,Modified ethylene tetrafluoro-ethylene,10,0.51,,20,,None
Modified ethylene tetrafluoro-ethylene,Z,150°C (302°F),Dry locations - special applications,Modified ethylene tetrafluoro-ethylene,8-4,0.64,,25,,None
Modified ethylene tetrafluoro-ethylene,Z,150°C (302°F),Dry locations - special applications,Modified ethylene tetrafluoro-ethylene,3-1,0.89,,35,,None
Modified ethylene tetrafluoro-ethylene,Z,150°C (302°F),Dry locations - special applications,Modified ethylene tetrafluoro-ethylene,1/0-4/0,1.14,,45,,None
Modified ethylene tetrafluoro-ethylene,ZW,75°C (167°F),Wet locations,Modified ethylene tetrafluoro-ethylene,16-10,0.76,,30,,None
Modified ethylene tetrafluoro-ethylene,ZW,75°C (167°F),Wet locations,Modified ethylene tetrafluoro-ethylene,8-2,1.14,,45,,None
Modified ethylene tetrafluoro-ethylene,ZW,90°C (194°F),Dry and damp locations,Modified ethylene tetrafluoro-ethylene,8-2,1.14,,45,,None
Modified ethylene tetrafluoro-ethylene,ZW,150°C (302°F),Dry locations - special applications,Modified ethylene tetrafluoro-ethylene,8-2,1.14,,45,,None
Modified ethylene tetrafluoro-ethylene,ZW-2,90°C (194°F),Dry and wet locations,Modified ethylene tetrafluoro-ethylene,8-2,1.14,,45,,None
